# BMS073 int-parameter table (from the vendor XML)

Generated by `gen_param_menus.py` from `BMS073-H17-BL08-16S-en-US.xml` — regenerate after any XML change.

Reads publish RAW u16 values (the A222 block layout: char offset `4*idx+4`, byte offset `2*idx+2` in INFO after the battery number; 0x00–0x06 are 4-byte entries, 0x7D+ are bit-params/tail — neither is in the firmware read surface).

| ParaIndex | Name | Scale | Unit | XML default | In read select |
|---|---|---|---|---|---|
| 0x00 | Cell Over Voltage Alarm | 0.001 | V |  | — |
| 0x00 | Zero Calibration | 0.01 | A | 0.00 | — |
| 0x01 | Cell Over Voltage Alarm Release | 0.001 | V |  | — |
| 0x01 | Current Calibration | 0.01 | A | -25.00 | — |
| 0x02 | Cell Under Voltage Alarm Release | 0.001 | V |  | — |
| 0x02 | Voltage Calibration | 0.001 | V | 3.300 | — |
| 0x03 | Cell Under Voltage Alarm | 0.001 | V |  | — |
| 0x04 | Cell Over Voltage Protect | 0.001 | V |  | — |
| 0x05 | Cell Over Voltage Protect Release | 0.001 | V |  | — |
| 0x06 | Cell Under Voltage Protect Release | 0.001 | V |  | — |
| 0x07 | Cell Under Voltage Protect | 0.001 | V |  | yes |
| 0x08 | Cell Voltage Difference Alarm | 0.001 | V |  | yes |
| 0x09 | Cell Voltage Difference Alarm Release | 0.001 | V |  | yes |
| 0x0A | Pack Over Voltage Alarm | 0.01 | V |  | yes |
| 0x0B | Pack Over Voltage Alarm Release | 0.01 | V |  | yes |
| 0x0C | Pack Under Voltage Alarm Release | 0.01 | V |  | yes |
| 0x0D | Pack Under Voltage Alarm | 0.01 | V |  | yes |
| 0x0E | Pack Over Voltage Protect | 0.01 | V |  | yes |
| 0x0F | Pack Over Voltage Protect Release | 0.01 | V |  | yes |
| 0x10 | Pack Under Voltage Protect Release | 0.01 | V |  | yes |
| 0x11 | Pack Under Voltage Protect | 0.01 | V |  | yes |
| 0x12 | Number Of Cells | 1 | s |  | yes |
| 0x13 | Charge Over Temp Alarm | 0.1 | C |  | yes |
| 0x14 | Charge Over Temp Alarm Release | 0.1 | C |  | yes |
| 0x15 | Charge Under Temp Alarm Release | 0.1 | C |  | yes |
| 0x16 | Charge Under Temp Alarm | 0.1 | C |  | yes |
| 0x17 | Charge Over Temp Protect | 0.1 | C |  | yes |
| 0x18 | Charge Over Temp Protect Release | 0.1 | C |  | yes |
| 0x19 | Charge Under Temp Protect Release | 0.1 | C |  | yes |
| 0x1A | Charge Under Temp Protect | 0.1 | C |  | yes |
| 0x1B | Discharge Over Temp Alarm | 0.1 | C |  | yes |
| 0x1C | Discharge Over Temp Alarm Release | 0.1 | C |  | yes |
| 0x1D | Discharge Under Temp Alarm Release | 0.1 | C |  | yes |
| 0x1E | Discharge Under Temp Alarm | 0.1 | C |  | yes |
| 0x1F | Discharge Over Temp Protect | 0.1 | C |  | yes |
| 0x20 | Discharge Over Temp Protect Release | 0.1 | C |  | yes |
| 0x21 | Discharge Under Temp Protect Release | 0.1 | C |  | yes |
| 0x22 | Discharge Under Temp Protect | 0.1 | C |  | yes |
| 0x23 | Heat Open Temp | 0.1 | C |  | yes |
| 0x24 | Heat Close Temp | 0.1 | C |  | yes |
| 0x25 | Environment Over Temp Alarm | 0.1 | C |  | yes |
| 0x26 | Environment Over Temperature Alarm Release | 0.1 | C |  | yes |
| 0x27 | Environment Under Temp Alarm | 0.1 | C |  | yes |
| 0x28 | Environment Under Temperature Alarm Release | 0.1 | C |  | yes |
| 0x29 | Environment Over Temp Protect | 0.1 | C |  | yes |
| 0x2A | Environment Over Temp Protect Release | 0.1 | C |  | yes |
| 0x2B | Environment Under Temp Protect Release | 0.1 | C |  | yes |
| 0x2C | Environment Under Temp Protect | 0.1 | C |  | yes |
| 0x2D | MOSFET Over Temp Protect | 0.1 | C |  | yes |
| 0x2E | MOSFET Over Temp Protect Release | 0.1 | C |  | yes |
| 0x2F | Over Charge Current Alarm | 1 | A |  | yes |
| 0x30 | Over Charge Current Alarm Release | 1 | A |  | yes |
| 0x31 | Over Discharge Current Alarm Release | 1 | A |  | yes |
| 0x32 | Over Discharge Current Alarm | 1 | A |  | yes |
| 0x33 | Over Charge Current Protect | 1 | A |  | yes |
| 0x34 | Over Charge Current Protect Delay Time | 1 | S |  | yes |
| 0x35 | Secondary Over Charge Current Protect | 1 | A |  | yes |
| 0x36 | Secondary Over Charge Current Protect Delay Time | 1 | mS |  | yes |
| 0x37 | Over Discharge Current Protect | 1 | A |  | yes |
| 0x38 | Over Discharge Current Protect Delay Time | 1 | S |  | yes |
| 0x39 | Secondary Over Discharge Current Protect | 1 | A |  | yes |
| 0x3A | Secondary Over Discharge Current Protect Delay Time | 1 | mS |  | yes |
| 0x3B | Short Circuit Protect | 1 | A |  | yes |
| 0x3C | Short Circuit Protect Delay Time | 1 | uS |  | yes |
| 0x3D | Over Current Protect Release Delay Time | 1 | S |  | yes |
| 0x3E | Number Of Over Current Locking | 1 | times |  | yes |
| 0x3F | Current Limit Function Setting | 1 | A |  | yes |
| 0x40 | Charge Current Limit Time | 1 | minutes |  | yes |
| 0x41 | Current Limit Value | 1 | A |  | yes |
| 0x42 | Short Circuit Locking Times | 1 | times |  | yes |
| 0x43 | Pre-charge Time | 1 | S |  | yes |
| 0x44 | Nominal Capacity | 0.01 | Ah |  | yes |
| 0x45 | Residual Capacity | 0.01 | Ah |  | yes |
| 0x46 | SOC Alarm | 1 | % |  | yes |
| 0x47 | Recharge SOC | 1 | % |  | yes |
| 0x48 | Sleep Delay Time | 1 | minutes |  | yes |
| 0x49 | Balance Max Temp | 0.1 | C |  | yes |
| 0x4A | Balance Min Temp | 0.1 | C |  | yes |
| 0x4B | Static Balance Time | 1 | hours |  | yes |
| 0x4C | Start Balance Voltage | 0.001 | V |  | yes |
| 0x4D | Start Balance Voltage Difference | 0.001 | V |  | yes |
| 0x4E | Stop Balance Voltage Difference | 0.001 | V |  | yes |
| 0x4F | Short Circuit Protect Release Delay Time | 0.1 | S |  | yes |
| 0x50 | Wake-up Delay Time | 1 | minutes |  | yes |
| 0x51 | Wake-up Times | 1 | times |  | yes |
| 0x52 | PCS-CAN protocol serial number | 1 |  |  | yes |
| 0x53 | Communication Anti-theft Delay Time | 1 | min |  | yes |
| 0x54 | SOC Alarm Release Value | 1 | % |  | yes |
| 0x55 | Under Voltage Protect Sleep Delay Time | 1 | minutes |  | yes |
| 0x56 | Over Charge Current Protect Release Delay Time | 1 | S |  | yes |
| 0x57 | MOSFET Over Temp Alarm | 0.1 | C |  | yes |
| 0x58 | Power high temperature alarm recovery | 0.1 | C |  | yes |
| 0x59 | PCS charging cut-off voltage | 0.001 | V |  | yes |
| 0x5A | PCS discharge cut-off voltage | 0.001 | V |  | yes |
| 0x5B | PCS maximum charging current limit value | 0.1 | A |  | yes |
| 0x5C | PCS maximum discharge current limit value | 0.1 | A |  | yes |
| 0x5D | Charging detection interval | 1 | S |  | yes |
| 0x5E | Charging detection frequency | 1 | Times |  | yes |
| 0x5F | Charging detection working hours | 1 | S |  | yes |
| 0x60 | Effective discharge time | 1 | S |  | yes |
| 0x61 | Low SOC | 1 | % |  | yes |
| 0x62 | SOC high | 1 | % |  | yes |
| 0x63 | PCS-485 protocol serial number | 1 |  |  | yes |
| 0x64 | PCS charging low temperature level 1 alarm | 0.1 | C |  | yes |
| 0x65 | PCS charging low temperature level 1 alarm recovery | 0.1 | C |  | yes |
| 0x66 | PCS charging high temperature level 1 alarm | 0.1 | C |  | yes |
| 0x67 | PCS charging high temperature level 1 alarm recovery | 0.1 | C |  | yes |
| 0x68 | PCS discharge low temperature level 1 alarm | 0.1 | C |  | yes |
| 0x69 | PCS discharge low temperature level 2 alarm | 0.1 | C |  | yes |
| 0x6A | PCS discharge low temperature level 2 alarm recovery | 0.1 | C |  | yes |
| 0x6B | PCS discharge high temperature level 1 alarm | 0.1 | C |  | yes |
| 0x6C | PCS discharge high temperature level 1 alarm recovery | 0.1 | C |  | yes |
| 0x6D | PCS cell high voltage level 1 alarm | 0.001 | V |  | yes |
| 0x6E | PCS Cell High Voltage Level 1 Alarm Recovery | 0.001 | V |  | yes |
| 0x6F | PCS cell high voltage level 2 alarm | 0.001 | V |  | yes |
| 0x70 | PCS Cell High Voltage Level 2 Alarm Recovery | 0.001 | V |  | yes |
| 0x71 | PCS charging level 1 proportion | 1 | % |  | yes |
| 0x72 | PCS Charging Level 2 Ratio | 1 | % |  | yes |
| 0x73 | PCS charging level 3 proportion | 1 | % |  | yes |
| 0x74 | PCS discharge level 1 proportion | 1 | % |  | yes |
| 0x75 | PCS discharge level 2 proportion | 1 | % |  | yes |
| 0x76 | PCS discharge level 3 proportion | 1 | % |  | yes |
| 0x77 | Battery design capacity | 0.01 | Ah |  | yes |
| 0x78 | PCS power consumption current | 0.001 | A |  | yes |
| 0x79 | PCS discharge reverse release current | 0.001 | A |  | yes |
| 0x7A | PCS charging reverse release current | 0.001 | A |  | yes |
| 0x7B | PCS discharge release delay | 1 | S |  | yes |
| 0x7C | PCS charging release delay | 1 | S |  | yes |
